<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Scott Tomsu — CHP Prime Mover Analysis: Cat G3520K vs Bloom Energy Server Rev 2.0</title>
<link href="https://fonts.googleapis.com/css2?family=Oswald:wght@300;400;500;600;700&family=Source+Code+Pro:wght@300;400;500;600;700&family=Inter:wght@300;400;500;600&display=swap" rel="stylesheet">
<style>
:root {
  --bg-primary: #0a0a0a;
  --bg-secondary: #111111;
  --bg-card: #161616;
  --bg-card-alt: #1a1a1a;
  --bg-table-header: #1e1e1e;
  --bg-table-row-alt: #131313;
  --gold: #c8962a;
  --gold-dim: #9a7420;
  --gold-bright: #e8b84a;
  --gold-glow: rgba(200, 150, 42, 0.15);
  --cat-yellow: #f5c518;
  --cat-yellow-dim: rgba(245, 197, 24, 0.12);
  --bloom-green: #4caf50;
  --bloom-green-dim: rgba(76, 175, 80, 0.12);
  --text-primary: #e0ddd4;
  --text-secondary: #8a8780;
  --text-tertiary: #5a5850;
  --border: #2a2a28;
  --border-light: #333330;
  --red-accent: #c0392b;
  --blue-accent: #2980b9;
  --font-display: 'Oswald', sans-serif;
  --font-mono: 'Source Code Pro', monospace;
  --font-body: 'Inter', sans-serif;
}

* { margin: 0; padding: 0; box-sizing: border-box; }

body {
  background: var(--bg-primary);
  color: var(--text-primary);
  font-family: var(--font-body);
  font-size: 15px;
  line-height: 1.7;
  -webkit-font-smoothing: antialiased;
}

/* ── UTILITY ── */
.container { max-width: 1000px; margin: 0 auto; padding: 0 40px; }
.gold { color: var(--gold); }
.cat-color { color: var(--cat-yellow); }
.bloom-color { color: var(--bloom-green); }
.text-secondary { color: var(--text-secondary); }
.text-tertiary { color: var(--text-tertiary); }
.mono { font-family: var(--font-mono); }
.bold { font-weight: 600; }
.winner { position: relative; }
.winner::after {
  content: '▸';
  position: absolute;
  left: -16px;
  top: 0;
  color: var(--gold);
  font-size: 12px;
}

/* ── HERO ── */
.hero {
  position: relative;
  padding: 80px 0 60px;
  border-bottom: 1px solid var(--border);
  overflow: hidden;
}
.hero::before {
  content: '';
  position: absolute;
  top: 0; left: 0; right: 0; bottom: 0;
  background: 
    linear-gradient(180deg, rgba(200,150,42,0.04) 0%, transparent 60%),
    repeating-linear-gradient(0deg, transparent, transparent 40px, rgba(200,150,42,0.02) 40px, rgba(200,150,42,0.02) 41px);
  pointer-events: none;
}
.hero-badge {
  font-family: var(--font-mono);
  font-size: 11px;
  letter-spacing: 3px;
  text-transform: uppercase;
  color: var(--gold);
  margin-bottom: 16px;
  display: flex;
  align-items: center;
  gap: 10px;
}
.hero-badge::before {
  content: '';
  display: inline-block;
  width: 24px;
  height: 1px;
  background: var(--gold);
}
.hero h1 {
  font-family: var(--font-display);
  font-weight: 700;
  font-size: 42px;
  line-height: 1.1;
  letter-spacing: -0.5px;
  text-transform: uppercase;
  color: var(--text-primary);
  margin-bottom: 12px;
}
.hero h1 span { color: var(--gold); }
.hero-sub {
  font-family: var(--font-display);
  font-weight: 300;
  font-size: 20px;
  letter-spacing: 1px;
  text-transform: uppercase;
  color: var(--text-secondary);
  margin-bottom: 32px;
}
.hero-meta {
  display: flex;
  gap: 32px;
  font-family: var(--font-mono);
  font-size: 12px;
  color: var(--text-tertiary);
  letter-spacing: 0.5px;
}
.hero-meta span { color: var(--text-secondary); }

/* ── SECTIONS ── */
.section {
  padding: 56px 0;
  border-bottom: 1px solid var(--border);
}
.section:last-child { border-bottom: none; }
.section-label {
  font-family: var(--font-mono);
  font-size: 11px;
  letter-spacing: 3px;
  text-transform: uppercase;
  color: var(--gold-dim);
  margin-bottom: 8px;
}
.section-title {
  font-family: var(--font-display);
  font-weight: 600;
  font-size: 28px;
  text-transform: uppercase;
  letter-spacing: 0.5px;
  color: var(--text-primary);
  margin-bottom: 24px;
}
.section-title span { color: var(--gold); }

/* ── EXEC SUMMARY CARDS ── */
.exec-grid {
  display: grid;
  grid-template-columns: 1fr 1fr 1fr;
  gap: 16px;
  margin-bottom: 32px;
}
.exec-card {
  background: var(--bg-card);
  border: 1px solid var(--border);
  border-radius: 4px;
  padding: 24px;
  position: relative;
}
.exec-card::before {
  content: '';
  position: absolute;
  top: 0; left: 0; right: 0;
  height: 2px;
}
.exec-card.cat::before { background: var(--cat-yellow); }
.exec-card.bloom::before { background: var(--bloom-green); }
.exec-card.verdict::before { background: var(--gold); }
.exec-card-label {
  font-family: var(--font-mono);
  font-size: 10px;
  letter-spacing: 2px;
  text-transform: uppercase;
  color: var(--text-tertiary);
  margin-bottom: 8px;
}
.exec-card-value {
  font-family: var(--font-display);
  font-weight: 700;
  font-size: 32px;
  line-height: 1.1;
  margin-bottom: 4px;
}
.exec-card-note {
  font-family: var(--font-mono);
  font-size: 12px;
  color: var(--text-secondary);
  line-height: 1.5;
}

/* ── VERDICT BOX ── */
.verdict-box {
  background: linear-gradient(135deg, rgba(200,150,42,0.08) 0%, rgba(200,150,42,0.02) 100%);
  border: 1px solid var(--gold-dim);
  border-radius: 4px;
  padding: 28px 32px;
  margin-top: 24px;
}
.verdict-box .verdict-label {
  font-family: var(--font-mono);
  font-size: 11px;
  letter-spacing: 3px;
  text-transform: uppercase;
  color: var(--gold);
  margin-bottom: 12px;
}
.verdict-box p {
  color: var(--text-primary);
  font-size: 15px;
  line-height: 1.8;
}

/* ── CONFIG OVERVIEW ── */
.config-grid {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 20px;
  margin-bottom: 32px;
}
.config-card {
  background: var(--bg-card);
  border: 1px solid var(--border);
  border-radius: 4px;
  padding: 28px;
  position: relative;
}
.config-card::after {
  content: '';
  position: absolute;
  left: 0; top: 0; bottom: 0;
  width: 3px;
  border-radius: 4px 0 0 4px;
}
.config-card.cat::after { background: var(--cat-yellow); }
.config-card.bloom::after { background: var(--bloom-green); }
.config-card h3 {
  font-family: var(--font-display);
  font-weight: 600;
  font-size: 20px;
  text-transform: uppercase;
  letter-spacing: 0.5px;
  margin-bottom: 16px;
}
.config-card.cat h3 { color: var(--cat-yellow); }
.config-card.bloom h3 { color: var(--bloom-green); }
.config-detail {
  display: flex;
  justify-content: space-between;
  padding: 8px 0;
  border-bottom: 1px solid var(--border);
  font-size: 13px;
}
.config-detail:last-child { border-bottom: none; }
.config-detail .label { color: var(--text-secondary); font-family: var(--font-mono); font-size: 12px; }
.config-detail .value { color: var(--text-primary); font-family: var(--font-mono); font-weight: 500; font-size: 13px; }

/* ── COMPARISON TABLE ── */
.comp-table {
  width: 100%;
  border-collapse: collapse;
  margin-bottom: 24px;
  font-size: 13px;
}
.comp-table thead th {
  background: var(--bg-table-header);
  font-family: var(--font-mono);
  font-size: 11px;
  letter-spacing: 1.5px;
  text-transform: uppercase;
  color: var(--text-secondary);
  padding: 14px 16px;
  text-align: left;
  border-bottom: 1px solid var(--border-light);
}
.comp-table thead th:nth-child(2) { color: var(--cat-yellow); text-align: center; }
.comp-table thead th:nth-child(3) { color: var(--bloom-green); text-align: center; }
.comp-table thead th:nth-child(4) { color: var(--gold); text-align: center; }
.comp-table tbody td {
  padding: 12px 16px;
  border-bottom: 1px solid var(--border);
  color: var(--text-primary);
  font-family: var(--font-mono);
  font-size: 13px;
}
.comp-table tbody td:first-child {
  font-family: var(--font-body);
  color: var(--text-secondary);
  font-size: 13px;
}
.comp-table tbody td:nth-child(2),
.comp-table tbody td:nth-child(3),
.comp-table tbody td:nth-child(4) { text-align: center; }
.comp-table tbody tr:nth-child(even) { background: var(--bg-table-row-alt); }
.comp-table .highlight-cat { color: var(--cat-yellow); font-weight: 600; }
.comp-table .highlight-bloom { color: var(--bloom-green); font-weight: 600; }

/* ── PROS/CONS ── */
.pros-cons-grid {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 20px;
  margin-bottom: 24px;
}
.pc-column {
  background: var(--bg-card);
  border: 1px solid var(--border);
  border-radius: 4px;
  overflow: hidden;
}
.pc-header {
  padding: 16px 20px;
  font-family: var(--font-display);
  font-weight: 600;
  font-size: 14px;
  text-transform: uppercase;
  letter-spacing: 1px;
  border-bottom: 1px solid var(--border);
}
.pc-header.pro { background: rgba(76,175,80,0.08); color: var(--bloom-green); }
.pc-header.con { background: rgba(192,57,43,0.08); color: var(--red-accent); }
.pc-item {
  padding: 16px 20px;
  border-bottom: 1px solid var(--border);
  font-size: 13px;
  line-height: 1.6;
}
.pc-item:last-child { border-bottom: none; }
.pc-item-num {
  font-family: var(--font-mono);
  font-size: 11px;
  color: var(--text-tertiary);
  display: block;
  margin-bottom: 4px;
  letter-spacing: 1px;
}
.pc-item-title {
  font-weight: 600;
  color: var(--text-primary);
  margin-bottom: 4px;
}
.pc-item p { color: var(--text-secondary); font-size: 13px; }

/* ── FUEL COST TABLE ── */
.fuel-table {
  width: 100%;
  border-collapse: collapse;
  margin-bottom: 16px;
}
.fuel-table th {
  background: var(--bg-table-header);
  font-family: var(--font-mono);
  font-size: 11px;
  letter-spacing: 1px;
  text-transform: uppercase;
  color: var(--text-secondary);
  padding: 12px 16px;
  text-align: center;
  border-bottom: 1px solid var(--border-light);
}
.fuel-table th:first-child { text-align: left; }
.fuel-table td {
  padding: 10px 16px;
  text-align: center;
  font-family: var(--font-mono);
  font-size: 13px;
  color: var(--text-primary);
  border-bottom: 1px solid var(--border);
}
.fuel-table td:first-child { text-align: left; color: var(--text-secondary); }
.fuel-table .savings { color: var(--bloom-green); font-weight: 600; }

/* ── APPENDIX ── */
.appendix-block {
  background: var(--bg-card);
  border: 1px solid var(--border);
  border-radius: 4px;
  padding: 24px 28px;
  margin-bottom: 20px;
}
.appendix-block h4 {
  font-family: var(--font-display);
  font-weight: 500;
  font-size: 16px;
  text-transform: uppercase;
  letter-spacing: 0.5px;
  color: var(--gold);
  margin-bottom: 16px;
  padding-bottom: 8px;
  border-bottom: 1px solid var(--border);
}
.calc-row {
  display: flex;
  justify-content: space-between;
  align-items: baseline;
  padding: 6px 0;
  font-size: 13px;
}
.calc-row .calc-label { color: var(--text-secondary); }
.calc-row .calc-value { font-family: var(--font-mono); color: var(--text-primary); font-weight: 500; }
.calc-divider {
  height: 1px;
  background: var(--border);
  margin: 8px 0;
}
.calc-result {
  display: flex;
  justify-content: space-between;
  align-items: baseline;
  padding: 8px 0;
  font-size: 14px;
}
.calc-result .calc-label { color: var(--text-primary); font-weight: 500; }
.calc-result .calc-value { font-family: var(--font-mono); color: var(--gold); font-weight: 600; font-size: 16px; }

/* ── TABLE NOTE ── */
.table-note {
  font-family: var(--font-mono);
  font-size: 11px;
  color: var(--text-tertiary);
  line-height: 1.6;
  margin-top: 8px;
}

/* ── FOOTER ── */
.report-footer {
  padding: 40px 0;
  text-align: center;
  border-top: 1px solid var(--border);
}
.report-footer .logo-text {
  font-family: var(--font-display);
  font-weight: 700;
  font-size: 18px;
  text-transform: uppercase;
  letter-spacing: 2px;
  color: var(--gold);
  margin-bottom: 8px;
}
.report-footer .legal {
  font-family: var(--font-mono);
  font-size: 10px;
  color: var(--text-tertiary);
  letter-spacing: 0.5px;
  line-height: 1.8;
}

/* ── SEPARATOR ── */
.sep {
  display: flex;
  align-items: center;
  gap: 16px;
  margin: 40px 0;
  color: var(--text-tertiary);
  font-family: var(--font-mono);
  font-size: 10px;
  letter-spacing: 2px;
  text-transform: uppercase;
}
.sep::before, .sep::after {
  content: '';
  flex: 1;
  height: 1px;
  background: var(--border);
}

/* ── BAR CHART ── */
.bar-chart { margin: 24px 0; }
.bar-row {
  display: flex;
  align-items: center;
  gap: 12px;
  margin-bottom: 12px;
}
.bar-label-left {
  width: 120px;
  text-align: right;
  font-family: var(--font-mono);
  font-size: 12px;
  color: var(--text-secondary);
  flex-shrink: 0;
}
.bar-track {
  flex: 1;
  height: 28px;
  background: var(--bg-card);
  border: 1px solid var(--border);
  border-radius: 3px;
  position: relative;
  overflow: hidden;
}
.bar-fill {
  height: 100%;
  border-radius: 2px;
  display: flex;
  align-items: center;
  padding-left: 10px;
  font-family: var(--font-mono);
  font-size: 12px;
  font-weight: 600;
  color: var(--bg-primary);
  transition: width 0.6s ease;
}
.bar-fill.cat-bar { background: var(--cat-yellow); }
.bar-fill.bloom-bar { background: var(--bloom-green); }
.bar-fill.gold-bar { background: var(--gold); }

/* ── CHP EXPLAINER BOX ── */
.chp-explainer {
  background: linear-gradient(135deg, rgba(200,150,42,0.05) 0%, rgba(200,150,42,0.01) 100%);
  border: 1px solid var(--gold-dim);
  border-left: 3px solid var(--gold);
  border-radius: 4px;
  padding: 24px 28px;
  margin-bottom: 28px;
}
.chp-explainer .explainer-label {
  font-family: var(--font-mono);
  font-size: 10px;
  letter-spacing: 3px;
  text-transform: uppercase;
  color: var(--gold);
  margin-bottom: 10px;
}
.chp-explainer p {
  color: var(--text-secondary);
  font-size: 14px;
  line-height: 1.8;
}
.chp-explainer strong { color: var(--text-primary); }

/* ── GLOSSARY ── */
.glossary-grid {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 8px;
  margin-bottom: 8px;
}
.glossary-item {
  display: flex;
  gap: 10px;
  padding: 8px 12px;
  background: var(--bg-card);
  border: 1px solid var(--border);
  border-radius: 3px;
  font-size: 12px;
}
.glossary-term {
  font-family: var(--font-mono);
  font-weight: 600;
  color: var(--gold);
  min-width: 60px;
  flex-shrink: 0;
}
.glossary-def { color: var(--text-secondary); line-height: 1.5; }

/* ── CORRECTION NOTE ── */
.correction-note {
  background: rgba(41,128,185,0.06);
  border: 1px solid rgba(41,128,185,0.25);
  border-left: 3px solid var(--blue-accent);
  border-radius: 4px;
  padding: 12px 16px;
  font-family: var(--font-mono);
  font-size: 11px;
  color: var(--text-secondary);
  margin-top: 12px;
  line-height: 1.7;
}
.correction-note strong { color: var(--blue-accent); }

/* ── RESPONSIVE ── */
@media (max-width: 768px) {
  .container { padding: 0 20px; }
  .hero h1 { font-size: 28px; }
  .hero-sub { font-size: 16px; }
  .exec-grid { grid-template-columns: 1fr; }
  .config-grid { grid-template-columns: 1fr; }
  .pros-cons-grid { grid-template-columns: 1fr; }
  .hero-meta { flex-direction: column; gap: 8px; }
}

@media print {
  body { background: #fff; color: #111; }
  .hero { padding: 40px 0 30px; }
  .section { padding: 30px 0; }
  .comp-table tbody td, .fuel-table td { color: #111; }
}
</style>
</head>
<body>

<div style="position:fixed;top:12px;left:16px;z-index:9999">
  <a href="/" style="display:inline-flex;align-items:center;gap:8px;color:#e8e8e8;font-family:'Oswald',sans-serif;font-size:12px;font-weight:700;text-decoration:none;text-transform:uppercase;letter-spacing:1.5px;padding:8px 16px;border:1px solid #555;border-radius:3px;background:rgba(10,10,10,0.9)" onmouseover="this.style.background='#c9a84c';this.style.color='#000';this.style.borderColor='#c9a84c'" onmouseout="this.style.background='rgba(10,10,10,0.9)';this.style.color='#e8e8e8';this.style.borderColor='#555'">&#8592; Home</a>
</div>

<!-- ═══════════════════════════════════════════════════ HERO ═══ -->
<div class="hero">
  <div class="container">
    <div class="hero-badge">Scott Tomsu — Engineering Analysis</div>
    <h1>CHP Prime Mover <span>Comparison</span></h1>
    <div class="hero-sub">Cat G3520K Reciprocating Genset vs Bloom Energy Server SOFC</div>
    <div class="hero-sub" style="font-size:16px; color: var(--text-tertiary); margin-bottom: 24px;">
      5 MW Combined Heat &amp; Power Configuration for AI Data Center Cooling
    </div>
    <div class="hero-meta">
      <div>Prepared by <span>Scott Tomsu</span></div>
      <div>Document <span>CHP-COMP-001 Rev 2.0</span></div>
      <div>Date <span>April 2026</span></div>
      <div>Classification <span>Internal / Partner / Investor</span></div>
    </div>
  </div>
</div>

<!-- ═══════════════════════════════════════════ EXEC SUMMARY ═══ -->
<div class="section">
  <div class="container">
    <div class="section-label">Section 01</div>
    <div class="section-title">Executive <span>Summary</span></div>

    <p style="color: var(--text-secondary); margin-bottom: 28px; font-size: 15px; line-height: 1.8;">
      This report evaluates two fundamentally different CHP prime mover technologies for the Pure DC AI Factory platform at a 5 MW electrical output scale. The Cat G3520K is a proven reciprocating natural gas genset; the Bloom Energy Server is a solid oxide fuel cell (SOFC) system. Both are analyzed in full CHP configuration where waste heat drives lithium bromide (LiBr) absorption chillers to cool GPU compute infrastructure.
    </p>

    <!-- CHP EXPLAINER -->
    <div class="chp-explainer">
      <div class="explainer-label">What is CHP — Combined Heat &amp; Power?</div>
      <p>
        A conventional power plant burns fuel to generate electricity and dumps the leftover heat into the atmosphere — wasting roughly 50–60% of the fuel's energy. <strong>CHP captures that waste heat</strong> and puts it to work. In the Pure DC architecture, hot exhaust gases and engine cooling circuits are routed through heat exchangers into absorption chillers, which use heat — instead of electricity — to produce chilled water that cools the GPU racks. The result: one unit of natural gas simultaneously generates electricity <em>and</em> drives the cooling system, dramatically improving overall fuel utilization. The key metric is <strong>recoverable thermal output</strong> — the more heat a prime mover produces at usable temperatures, the more "free" cooling capacity the platform gains. This is why thermal output outweighs electrical efficiency in the decision matrix.
      </p>
    </div>

    <!-- KEY TERMS GLOSSARY -->
    <div class="appendix-block" style="margin-bottom: 28px;">
      <h4>Key Terms Reference</h4>
      <div class="glossary-grid">
        <div class="glossary-item"><span class="glossary-term">CHP</span><span class="glossary-def">Combined Heat &amp; Power — simultaneous generation of electricity and useful heat from one fuel source</span></div>
        <div class="glossary-item"><span class="glossary-term">SOFC</span><span class="glossary-def">Solid Oxide Fuel Cell — electrochemical device converting fuel directly to electricity without combustion</span></div>
        <div class="glossary-item"><span class="glossary-term">RT</span><span class="glossary-def">Refrigeration Ton — unit of cooling capacity; 1 RT = 3.517 kW of heat removal</span></div>
        <div class="glossary-item"><span class="glossary-term">ekW</span><span class="glossary-def">Electrical kilowatts — generator output at the terminals; distinct from shaft (brake) power</span></div>
        <div class="glossary-item"><span class="glossary-term">JW</span><span class="glossary-def">Jacket Water — the engine block cooling circuit; a major heat recovery source in reciprocating CHP</span></div>
        <div class="glossary-item"><span class="glossary-term">OC / AC1</span><span class="glossary-def">Oil Cooler / Aftercooler Stage 1 — additional engine heat circuits recoverable in CHP configuration</span></div>
        <div class="glossary-item"><span class="glossary-term">LiBr</span><span class="glossary-def">Lithium Bromide — the working fluid salt in single-effect absorption chillers; drives cooling via heat input, not electricity</span></div>
        <div class="glossary-item"><span class="glossary-term">COP</span><span class="glossary-def">Coefficient of Performance — cooling output divided by energy input; LiBr absorption COP ≈ 0.70</span></div>
        <div class="glossary-item"><span class="glossary-term">LHV</span><span class="glossary-def">Lower Heating Value — fuel energy basis excluding latent heat of water vapor; standard for gas engine specs</span></div>
        <div class="glossary-item"><span class="glossary-term">MMBtu</span><span class="glossary-def">Million British Thermal Units — standard unit for natural gas energy billing; 1 MWh = 3.412 MMBtu (LHV)</span></div>
        <div class="glossary-item"><span class="glossary-term">BOP</span><span class="glossary-def">Balance of Plant — supporting infrastructure: switchgear, fuel trains, exhaust ducting, piping, controls</span></div>
        <div class="glossary-item"><span class="glossary-term">PPA</span><span class="glossary-def">Power Purchase Agreement — Bloom's typical deployment model; customer buys power/heat output, Bloom owns hardware</span></div>
      </div>
    </div>

    <div class="exec-grid">
      <div class="exec-card cat">
        <div class="exec-card-label">Cat G3520K</div>
        <div class="exec-card-value cat-color">5,104 kW</div>
        <div class="exec-card-note">
          2 × 2,552 ekW gensets<br>
          45.8% electrical eff.<br>
          5,000 kW recoverable heat<br>
          ~995 RT absorption cooling
        </div>
      </div>
      <div class="exec-card bloom">
        <div class="exec-card-label">Bloom Energy</div>
        <div class="exec-card-value bloom-color">5,200 kW</div>
        <div class="exec-card-note">
          16 × 325 kW SOFC blocks<br>
          54.0% electrical eff.<br>
          ~3,467 kW recoverable heat<br>
          ~690 RT absorption cooling
        </div>
      </div>
      <div class="exec-card verdict">
        <div class="exec-card-label">Thermal Delta</div>
        <div class="exec-card-value gold">+44%</div>
        <div class="exec-card-note">
          Cat advantage in recoverable heat<br>
          +305 RT cooling capacity<br>
          Critical for GPU thermal mgmt
        </div>
      </div>
    </div>

    <div class="verdict-box">
      <div class="verdict-label">Engineering Recommendation</div>
      <p>
        For the Pure DC architecture — where waste-heat-driven absorption cooling is the central design thesis — the <strong style="color: var(--cat-yellow);">Cat G3520K</strong> is the recommended prime mover. It delivers 44% more recoverable thermal energy (5,000 kW vs 3,467 kW), translating to approximately 305 additional refrigeration tons of absorption chilling capacity. This thermal advantage directly offsets GPU cooling loads without consuming electrical output for mechanical chillers.
      </p>
      <p style="margin-top: 12px;">
        The Bloom Energy Server offers superior electrical efficiency (54% vs 45.8%) and dramatically lower maintenance burden, but its thermal output deficit undermines the core CHP-cooling integration that makes the Pure DC platform economically viable. At 3–5× the capital cost per kW, the Bloom's fuel savings of $135–272K/year cannot close the $10–21M CAPEX gap within any reasonable payback horizon.
      </p>
      <p style="margin-top: 12px;">
        A potential hybrid architecture — Cat for CHP base load with Bloom supplementing electrical capacity — merits further study as a Phase 2 expansion strategy.
      </p>
    </div>
  </div>
</div>

<!-- ═══════════════════════════════════════ CONFIGURATION ═══ -->
<div class="section">
  <div class="container">
    <div class="section-label">Section 02</div>
    <div class="section-title">Configuration <span>Overview</span></div>

    <div class="config-grid">
      <div class="config-card cat">
        <h3>Cat G3520K</h3>
        <div class="config-detail"><span class="label">Technology</span><span class="value">Reciprocating gas genset</span></div>
        <div class="config-detail"><span class="label">Units required</span><span class="value">2 × G3520K</span></div>
        <div class="config-detail"><span class="label">Output per unit</span><span class="value">2,552 ekW</span></div>
        <div class="config-detail"><span class="label">Total output</span><span class="value">5,104 ekW</span></div>
        <div class="config-detail"><span class="label">Engine</span><span class="value">V20, 97.6L, 1500 rpm</span></div>
        <div class="config-detail"><span class="label">Bore × Stroke</span><span class="value">170 × 215 mm</span></div>
        <div class="config-detail"><span class="label">Compression ratio</span><span class="value">10.5 (HR) / 11.0 (HE)</span></div>
        <div class="config-detail"><span class="label">Dimensions (each)</span><span class="value">7,375 × 1,830 × 2,463 mm</span></div>
        <div class="config-detail"><span class="label">Dry weight (each)</span><span class="value">23,700 kg (52,250 lb)</span></div>
        <div class="config-detail"><span class="label">Voltage range</span><span class="value">480 – 13,800 V</span></div>
        <div class="config-detail"><span class="label">Fuel</span><span class="value">Natural gas only</span></div>
        <div class="config-detail"><span class="label">Data source</span><span class="value">LEHE22853-03, LEHE22852-01</span></div>
      </div>
      <div class="config-card bloom">
        <h3>Bloom Energy Server</h3>
        <div class="config-detail"><span class="label">Technology</span><span class="value">Solid oxide fuel cell (SOFC)</span></div>
        <div class="config-detail"><span class="label">Units required</span><span class="value">16 × Energy Server blocks</span></div>
        <div class="config-detail"><span class="label">Output per block</span><span class="value">325 kW</span></div>
        <div class="config-detail"><span class="label">Total output</span><span class="value">5,200 kW</span></div>
        <div class="config-detail"><span class="label">Operating temp</span><span class="value">>800°C internal</span></div>
        <div class="config-detail"><span class="label">Exhaust temp</span><span class="value">356 – 384°C (avg 367°C)</span></div>
        <div class="config-detail"><span class="label">Moving parts</span><span class="value">Virtually none</span></div>
        <div class="config-detail"><span class="label">Form factor</span><span class="value">Modular blocks, stackable</span></div>
        <div class="config-detail"><span class="label">Installation</span><span class="value">Ground level or power tower</span></div>
        <div class="config-detail"><span class="label">Voltage</span><span class="value">Configurable</span></div>
        <div class="config-detail"><span class="label">Fuel</span><span class="value">NG, biogas, H₂, blends</span></div>
        <div class="config-detail"><span class="label">Data source</span><span class="value">Bloom CHP brochure 2024</span></div>
      </div>
    </div>
  </div>
</div>

<!-- ═══════════════════════════════════ EFFICIENCY COMPARISON ═══ -->
<div class="section">
  <div class="container">
    <div class="section-label">Section 03</div>
    <div class="section-title">Efficiency &amp; Thermal <span>Comparison</span></div>

    <table class="comp-table">
      <thead>
        <tr>
          <th>Parameter</th>
          <th>Cat G3520K</th>
          <th>Bloom Energy</th>
          <th>Advantage</th>
        </tr>
      </thead>
      <tbody>
        <tr>
          <td>Electrical efficiency</td>
          <td>45.8%</td>
          <td class="highlight-bloom">54.0%</td>
          <td class="highlight-bloom">Bloom +8.2 pts</td>
        </tr>
        <tr>
          <td>Thermal recovery efficiency</td>
          <td class="highlight-cat">42.9%</td>
          <td>>36%</td>
          <td class="highlight-cat">Cat +6.9 pts</td>
        </tr>
        <tr>
          <td>Total CHP efficiency</td>
          <td>88.7%</td>
          <td class="highlight-bloom">>90%</td>
          <td class="highlight-bloom">Bloom +1.3 pts</td>
        </tr>
        <tr>
          <td>Fuel input (5 MW elec.)</td>
          <td>11,144 kW</td>
          <td class="highlight-bloom">9,630 kW</td>
          <td class="highlight-bloom">Bloom −14%</td>
        </tr>
        <tr>
          <td>Total recoverable heat</td>
          <td class="highlight-cat">5,000 kW</td>
          <td>~3,467 kW</td>
          <td class="highlight-cat">Cat +44%</td>
        </tr>
        <tr>
          <td>Exhaust temperature (engine outlet)</td>
          <td class="highlight-cat">397°C / 747°F †</td>
          <td>367°C avg</td>
          <td class="highlight-cat">Cat +30°C</td>
        </tr>
        <tr>
          <td>Fuel rate (Btu/ekW-hr)</td>
          <td>7,448</td>
          <td class="highlight-bloom">~6,326</td>
          <td class="highlight-bloom">Bloom −15%</td>
        </tr>
        <tr>
          <td>Heat sources</td>
          <td class="highlight-cat">JW + exhaust</td>
          <td>Exhaust only</td>
          <td class="highlight-cat">Cat (dual)</td>
        </tr>
        <tr>
          <td>NOx emissions</td>
          <td>246–504 mg/Nm³</td>
          <td class="highlight-bloom">Negligible</td>
          <td class="highlight-bloom">Bloom</td>
        </tr>
        <tr>
          <td>Particulate emissions</td>
          <td>Present</td>
          <td class="highlight-bloom">None</td>
          <td class="highlight-bloom">Bloom</td>
        </tr>
      </tbody>
    </table>

    <div class="sep">Thermal Recovery Visual</div>

    <p style="color: var(--text-secondary); font-size: 13px; margin-bottom: 16px;">Recoverable heat at 5 MW electrical output (kW thermal):</p>
    <div class="bar-chart">
      <div class="bar-row">
        <div class="bar-label-left">Cat G3520K</div>
        <div class="bar-track">
          <div class="bar-fill cat-bar" style="width: 100%;">5,000 kW</div>
        </div>
      </div>
      <div class="bar-row">
        <div class="bar-label-left">Bloom Energy</div>
        <div class="bar-track">
          <div class="bar-fill bloom-bar" style="width: 69.3%;">3,467 kW</div>
        </div>
      </div>
    </div>

    <p style="color: var(--text-secondary); font-size: 13px; margin: 24px 0 16px;">Absorption chiller capacity (single-effect LiBr, COP 0.7):</p>
    <div class="bar-chart">
      <div class="bar-row">
        <div class="bar-label-left">Cat G3520K</div>
        <div class="bar-track">
          <div class="bar-fill cat-bar" style="width: 100%;">~995 RT</div>
        </div>
      </div>
      <div class="bar-row">
        <div class="bar-label-left">Bloom Energy</div>
        <div class="bar-track">
          <div class="bar-fill bloom-bar" style="width: 69.3%;">~690 RT</div>
        </div>
      </div>
    </div>
    <p class="table-note">Cat heat recovery breakdown per unit: JW (jacket water) circuit (JW+AC1+OC) = 1,372 kW + exhaust (LHV to 120°C) = 1,128 kW. Bloom heat recovery derived from the conservative floor of the datasheet's ">36%" thermal efficiency specification applied to 9,630 kW fuel input; actual Bloom thermal recovery may be modestly higher. Absorption COP of 0.70 is conservative for single-effect LiBr at these exhaust temperatures.<br>
    † Cat exhaust temperature: LEHE22852-01 (standard continuous spec) cites 373°C (703°F); LEHE22853-03 (CHP application spec, JW@99°C) cites 397°C (747°F). The CHP configuration value of 397°C is used throughout this analysis as it reflects the operating mode under evaluation. See Appendix A.6 for full reconciliation.</p>
  </div>
</div>

<!-- ═══════════════════════════════════════ FUEL COST ANALYSIS ═══ -->
<div class="section">
  <div class="container">
    <div class="section-label">Section 04</div>
    <div class="section-title">Annual Fuel <span>Cost Analysis</span></div>

    <p style="color: var(--text-secondary); margin-bottom: 24px; font-size: 14px;">
      Based on continuous duty operation (8,760 hours/year) at rated output. Natural gas pricing reflects Louisiana industrial rates.
    </p>

    <table class="fuel-table">
      <thead>
        <tr>
          <th>Gas Price</th>
          <th>Cat Annual Fuel</th>
          <th>Bloom Annual Fuel</th>
          <th>Bloom Savings</th>
        </tr>
      </thead>
      <tbody>
        <tr>
          <td>$3.00 / MMBtu</td>
          <td>$999,250</td>
          <td>$863,492</td>
          <td class="savings">$135,758</td>
        </tr>
        <tr>
          <td>$4.00 / MMBtu</td>
          <td>$1,332,333</td>
          <td>$1,151,323</td>
          <td class="savings">$181,010</td>
        </tr>
        <tr>
          <td>$5.00 / MMBtu</td>
          <td>$1,665,417</td>
          <td>$1,439,154</td>
          <td class="savings">$226,263</td>
        </tr>
        <tr>
          <td>$6.00 / MMBtu</td>
          <td>$1,998,500</td>
          <td>$1,726,985</td>
          <td class="savings">$271,515</td>
        </tr>
      </tbody>
    </table>

    <div class="table-note">
      Cat fuel input: 11,144 kW × 8,760 hr = 97,621 MWh = 333,083 MMBtu/yr<br>
      Bloom fuel input: 9,630 kW × 8,760 hr = 84,359 MWh = 287,831 MMBtu/yr<br>
      Delta: 45,252 MMBtu/yr × gas price = annual savings<br>
      Conversion: 1 MWh = 3.412 MMBtu (LHV basis)
    </div>

    <div class="verdict-box" style="margin-top: 28px;">
      <div class="verdict-label">Cost Context</div>
      <p>
        Bloom's annual fuel savings of $136K–$272K are meaningful but must be weighed against the capital cost differential. At an estimated $10–21M higher CAPEX for Bloom at this scale (see Section 05), simple payback on fuel savings alone exceeds 40–150 years. The fuel efficiency advantage does not compensate for the capital premium in any realistic financial model.
      </p>
    </div>
  </div>
</div>

<!-- ═══════════════════════════════════════ PROS / CONS ═══ -->
<div class="section">
  <div class="container">
    <div class="section-label">Section 05</div>
    <div class="section-title">Competitive <span>Assessment</span></div>

    <!-- CAT -->
    <h3 style="font-family: var(--font-display); font-weight: 600; font-size: 20px; text-transform: uppercase; letter-spacing: 1px; color: var(--cat-yellow); margin-bottom: 16px;">Cat G3520K — Strengths &amp; Weaknesses</h3>

    <div class="pros-cons-grid">
      <div class="pc-column">
        <div class="pc-header pro">5 Strengths</div>
        <div class="pc-item">
          <span class="pc-item-num">01</span>
          <div class="pc-item-title">Thermal output dominance</div>
          <p>5,000 kW recoverable heat drives ~995 RT of absorption chilling — 44% more than Bloom. Directly supports GPU cooling without consuming electrical output.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">02</span>
          <div class="pc-item-title">Higher exhaust grade</div>
          <p>397°C exhaust (vs 367°C avg) provides better thermodynamic quality for absorption cycle and more margin for heat exchanger approach temperatures in Gulf Coast conditions.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">03</span>
          <div class="pc-item-title">Capital cost advantage</div>
          <p>~$800–1,000/kW installed vs $3,000–5,000/kW for Bloom. At 5 MW, this represents a $10–15M+ capital savings — decisive for project financing.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">04</span>
          <div class="pc-item-title">Local service ecosystem</div>
          <p>Louisiana Cat dealers provide parts, service techs, and overhaul capability within the Gulf Coast industrial corridor. Established relationships from Scott Tomsu's construction background.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">05</span>
          <div class="pc-item-title">Mechanical load following</div>
          <p>Reciprocating engine responds to load transients in seconds. Critical for 800V DC architecture where GPU compute loads vary and power quality must be maintained.</p>
        </div>
      </div>
      <div class="pc-column">
        <div class="pc-header con">5 Weaknesses</div>
        <div class="pc-item">
          <span class="pc-item-num">01</span>
          <div class="pc-item-title">Relentless maintenance burden</div>
          <p>Spark plugs (2–4K hrs), oil changes (500–1K hrs), top-end overhauls (30–40K hrs), major overhauls (60–80K hrs). Estimated $15–25/MWh maintenance cost. Requires dedicated staff or service contract.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">02</span>
          <div class="pc-item-title">16% higher fuel consumption</div>
          <p>45.8% vs 54% electrical efficiency requires 11.14 MW fuel input vs 9.63 MW — an additional $136–272K/year in gas costs that compounds annually.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">03</span>
          <div class="pc-item-title">Noise, vibration, and emissions</div>
          <p>Two V20 engines at 1500 rpm generate significant noise and vibration. NOx at 246–504 mg/Nm³ requires LDEQ air permitting and potentially catalytic aftertreatment.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">04</span>
          <div class="pc-item-title">Major overhaul downtime</div>
          <p>Top-end and major overhauls require 2–4 weeks per unit. At continuous duty, these intervals arrive every 3–5 years. Requires N+1 planning or scheduled downtime windows.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">05</span>
          <div class="pc-item-title">No fuel flexibility path</div>
          <p>The G3520K operates on natural gas only. No hydrogen readiness or biogas capability without significant derating. If clean fuel mandates tighten, the platform is locked in.</p>
        </div>
      </div>
    </div>

    <div class="sep">vs</div>

    <!-- BLOOM -->
    <h3 style="font-family: var(--font-display); font-weight: 600; font-size: 20px; text-transform: uppercase; letter-spacing: 1px; color: var(--bloom-green); margin-bottom: 16px;">Bloom Energy Server — Strengths &amp; Weaknesses</h3>

    <div class="pros-cons-grid">
      <div class="pc-column">
        <div class="pc-header pro">5 Strengths</div>
        <div class="pc-item">
          <span class="pc-item-num">01</span>
          <div class="pc-item-title">Superior electrical efficiency</div>
          <p>54% vs 45.8% — an 18% improvement in fuel-to-wire conversion. Every kW of electrical output goes to revenue-generating GPUs; Bloom maximizes watts per dollar of gas.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">02</span>
          <div class="pc-item-title">Near-zero maintenance</div>
          <p>No oil, spark plugs, valve adjustments, or vibration monitoring. SOFC is solid-state electrochemistry. Maintenance ~$5–10/MWh vs $15–25/MWh for reciprocating. Fewer onsite personnel needed.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">03</span>
          <div class="pc-item-title">Clean emissions profile</div>
          <p>Negligible NOx/SOx, no particulates, lower CO₂/MWh. Simplifies LDEQ air permitting in Lafayette and strengthens ESG narrative for investors and community engagement.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">04</span>
          <div class="pc-item-title">Modular 325 kW scaling</div>
          <p>Deploy incrementally — start at 2 MW, add blocks as GPU cassettes come online. Cat forces 2.5 MW increments. Better matched to phased deployment strategy.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">05</span>
          <div class="pc-item-title">Hydrogen-ready fuel flexibility</div>
          <p>SOFC platform runs on natural gas, biogas, hydrogen, or blends. As Gulf Coast hydrogen infrastructure develops (leveraging petrochemical H₂ production), this provides long-term optionality.</p>
        </div>
      </div>
      <div class="pc-column">
        <div class="pc-header con">5 Weaknesses</div>
        <div class="pc-item">
          <span class="pc-item-num">01</span>
          <div class="pc-item-title">Thermal deficit undermines CHP thesis</div>
          <p>~690 RT vs Cat's ~995 RT — a 305 RT shortfall. Requires supplemental electric chillers consuming ~267 kW of electrical output (at COP 4), directly reducing net power available for GPUs.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">02</span>
          <div class="pc-item-title">Capital cost 3–5× higher</div>
          <p>$3,000–5,000/kW vs $800–1,000/kW for Cat. At 5 MW: $15–25M (Bloom) vs $4–5M (Cat). Fuel savings of $136–272K/yr yield 40–100+ year simple payback — never pencils out.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">03</span>
          <div class="pc-item-title">Stack degradation cycles</div>
          <p>SOFC stacks degrade 0.5–1.5%/year. Replacements every 5–7 years are significant cost events. Typically structured into PPA/service agreements, creating long-term contract dependency.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">04</span>
          <div class="pc-item-title">Limited load following</div>
          <p>SOFCs don't ramp quickly — thermal cycling stresses ceramic cells. Variable GPU compute loads on the 800V DC bus require supplemental energy storage or grid tie for transients.</p>
        </div>
        <div class="pc-item">
          <span class="pc-item-num">05</span>
          <div class="pc-item-title">Thin Gulf Coast service infrastructure</div>
          <p>Bloom is headquartered in San Jose with deployment density in California, Northeast, and South Korea. Gulf Coast support is sparse compared to Cat's established dealer network in Louisiana.</p>
        </div>
      </div>
    </div>
  </div>
</div>

<!-- ═══════════════════════════════════ SCORING MATRIX ═══ -->
<div class="section">
  <div class="container">
    <div class="section-label">Section 06</div>
    <div class="section-title">Weighted Decision <span>Matrix</span></div>

    <p style="color: var(--text-secondary); margin-bottom: 24px; font-size: 14px;">
      Scoring weighted for Pure DC AI Factory priorities. Scale: 1 (poor) to 5 (excellent). Weights reflect the criticality of each factor to the CHP-cooled GPU data center use case.
    </p>

    <table class="comp-table">
      <thead>
        <tr>
          <th>Criterion</th>
          <th style="width: 80px;">Weight</th>
          <th>Cat G3520K</th>
          <th>Bloom Energy</th>
        </tr>
      </thead>
      <tbody>
        <tr>
          <td>Thermal output for absorption cooling</td>
          <td style="text-align: center;">25%</td>
          <td class="highlight-cat" style="text-align: center;">5 / 5</td>
          <td style="text-align: center;">3 / 5</td>
        </tr>
        <tr>
          <td>Capital cost</td>
          <td style="text-align: center;">20%</td>
          <td class="highlight-cat" style="text-align: center;">5 / 5</td>
          <td style="text-align: center;">2 / 5</td>
        </tr>
        <tr>
          <td>Electrical efficiency</td>
          <td style="text-align: center;">15%</td>
          <td style="text-align: center;">3 / 5</td>
          <td class="highlight-bloom" style="text-align: center;">5 / 5</td>
        </tr>
        <tr>
          <td>Maintenance / operational simplicity</td>
          <td style="text-align: center;">10%</td>
          <td style="text-align: center;">2 / 5</td>
          <td class="highlight-bloom" style="text-align: center;">5 / 5</td>
        </tr>
        <tr>
          <td>Load-following capability</td>
          <td style="text-align: center;">10%</td>
          <td class="highlight-cat" style="text-align: center;">5 / 5</td>
          <td style="text-align: center;">2 / 5</td>
        </tr>
        <tr>
          <td>Local service &amp; support</td>
          <td style="text-align: center;">8%</td>
          <td class="highlight-cat" style="text-align: center;">5 / 5</td>
          <td style="text-align: center;">2 / 5</td>
        </tr>
        <tr>
          <td>Emissions / permitting ease</td>
          <td style="text-align: center;">7%</td>
          <td style="text-align: center;">2 / 5</td>
          <td class="highlight-bloom" style="text-align: center;">5 / 5</td>
        </tr>
        <tr>
          <td>Fuel flexibility / future-proofing</td>
          <td style="text-align: center;">5%</td>
          <td style="text-align: center;">1 / 5</td>
          <td class="highlight-bloom" style="text-align: center;">5 / 5</td>
        </tr>
        <tr style="background: var(--bg-table-header); font-weight: 600;">
          <td style="color: var(--gold);">Weighted Total</td>
          <td style="text-align: center; color: var(--gold);">100%</td>
          <td class="highlight-cat" style="text-align: center; font-size: 16px;">3.99</td>
          <td style="text-align: center; font-size: 16px;">3.36</td>
        </tr>
      </tbody>
    </table>
    <p class="table-note">
      Weighted scores: Cat = (5×0.25)+(5×0.20)+(3×0.15)+(2×0.10)+(5×0.10)+(5×0.08)+(2×0.07)+(1×0.05) = 1.25+1.00+0.45+0.20+0.50+0.40+0.14+0.05 = <strong style="color:var(--cat-yellow);">3.99</strong><br>
      Bloom = (3×0.25)+(2×0.20)+(5×0.15)+(5×0.10)+(2×0.10)+(2×0.08)+(5×0.07)+(5×0.05) = 0.75+0.40+0.75+0.50+0.20+0.16+0.35+0.25 = <strong style="color:var(--bloom-green);">3.36</strong><br>
      Cat advantage: +0.63 points — driven primarily by thermal output (25% weight) and capital cost (20% weight).
    </p>
    <div class="correction-note"><strong>Rev 2.0 correction:</strong> Prior revision (Rev 1.0) reported Cat = 3.97 and Bloom = 3.15 due to arithmetic errors in the weighted summation. Corrected values are Cat = 3.99 and Bloom = 3.36. The Cat advantage narrows from 0.82 to 0.63 points but the conclusion is unchanged — Cat wins decisively on the criteria that matter for the CHP-cooling architecture.</div>
  </div>
</div>

<!-- ═══════════════════════════════════ APPENDIX ═══ -->
<div class="section">
  <div class="container">
    <div class="section-label">Appendix A</div>
    <div class="section-title">Technical <span>Calculations</span></div>

    <!-- Cat thermal calcs -->
    <div class="appendix-block">
      <h4>A.1 — Cat G3520K Thermal Balance (per unit)</h4>
      <div class="calc-row"><span class="calc-label">Electrical output</span><span class="calc-value">2,552 ekW</span></div>
      <div class="calc-row"><span class="calc-label">Fuel consumption (CHP config, JW@99°C)</span><span class="calc-value">7,448 Btu/ekW-hr (7.86 MJ/ekW-hr)</span></div>
      <div class="calc-row"><span class="calc-label">Fuel input = 2,552 × 7.86 MJ/hr</span><span class="calc-value">20,059 MJ/hr = 5,572 kW</span></div>
      <div class="calc-divider"></div>
      <div class="calc-row"><span class="calc-label">Heat to JW circuit (JW+AC1+OC)</span><span class="calc-value">1,372 kW (78,006 Btu/min)</span></div>
      <div class="calc-row"><span class="calc-label">Heat to exhaust (LHV to 120°C/248°F)</span><span class="calc-value">1,128 kW (64,122 Btu/min)</span></div>
      <div class="calc-divider"></div>
      <div class="calc-result"><span class="calc-label">Total recoverable heat (per unit)</span><span class="calc-value">2,500 kW</span></div>
      <div class="calc-result"><span class="calc-label">Total recoverable heat (2 units)</span><span class="calc-value">5,000 kW</span></div>
      <div class="calc-divider"></div>
      <div class="calc-row"><span class="calc-label">Electrical efficiency check: 2,552 / 5,572</span><span class="calc-value">45.8% ✓</span></div>
      <div class="calc-row"><span class="calc-label">Thermal efficiency check: 2,500 / 5,572</span><span class="calc-value">44.9% (datasheet: 42.9%)</span></div>
      <div class="calc-row"><span class="calc-label">Exhaust temperature (CHP config, LEHE22853-03)</span><span class="calc-value">397°C (747°F)</span></div>
      <div class="calc-row"><span class="calc-label">Exhaust gas mass flow</span><span class="calc-value">29,087 lb/hr (5.01 kg/bkW-hr)</span></div>
      <p style="color: var(--text-tertiary); font-size: 12px; margin-top: 12px; font-family: var(--font-mono);">Source: LEHE22853-03 (CHP datasheet, JW@99°C, EM7206-00) and LEHE22852-01 (continuous spec sheet).<br>
      Note on thermal efficiency: The 44.9% figure derived from (JW heat + exhaust heat) / fuel input slightly exceeds the datasheet's stated 42.9%. This ~2-point gap is consistent with small differences in how Cat accounts for auxiliary losses and fuel input basis in the CHP application spec versus direct heat circuit summation. The datasheet value of 42.9% is the authoritative figure; the heat circuit values (1,372 kW JW + 1,128 kW exhaust = 2,500 kW) are used as-published from LEHE22853-03 and represent the recoverable heat available to the absorption system.</p>
    </div>

    <!-- Bloom thermal calcs -->
    <div class="appendix-block">
      <h4>A.2 — Bloom Energy Server Thermal Balance (16 blocks)</h4>
      <div class="calc-row"><span class="calc-label">Electrical output (16 × 325 kW)</span><span class="calc-value">5,200 kW</span></div>
      <div class="calc-row"><span class="calc-label">Electrical efficiency (lifetime avg)</span><span class="calc-value">54%</span></div>
      <div class="calc-row"><span class="calc-label">Fuel input = 5,200 / 0.54</span><span class="calc-value">9,630 kW</span></div>
      <div class="calc-divider"></div>
      <div class="calc-row"><span class="calc-label">Heat recovery efficiency</span><span class="calc-value">>36% (floor per datasheet)</span></div>
      <div class="calc-row"><span class="calc-label">Recoverable heat = 9,630 × 0.36</span><span class="calc-value">~3,467 kW (conservative floor)</span></div>
      <div class="calc-divider"></div>
      <div class="calc-result"><span class="calc-label">Total recoverable heat</span><span class="calc-value">~3,467 kW</span></div>
      <div class="calc-divider"></div>
      <div class="calc-row"><span class="calc-label">Total CHP efficiency: (5,200 + 3,467) / 9,630</span><span class="calc-value">90.0% ✓</span></div>
      <div class="calc-row"><span class="calc-label">Exhaust temp range</span><span class="calc-value">356 – 384°C (avg 367°C)</span></div>
      <div class="calc-row"><span class="calc-label">Exhaust mass flow (scaled from 1 MW data)</span><span class="calc-value">~29,840 – 35,600 kg/hr</span></div>
      <p style="color: var(--text-tertiary); font-size: 12px; margin-top: 12px; font-family: var(--font-mono);">Source: Bloom Energy Server Heat Capture brochure 2024, Table 2 (1 MW reference, linearly scaled).<br>
      Note: The Bloom datasheet specifies heat recovery efficiency as ">36%" without providing a typical or maximum value. This analysis uses 36% as the conservative floor; actual thermal recovery may be higher. Even at 40% thermal efficiency (a reasonable estimate), recoverable heat would be ~3,852 kW — still 23% below Cat's 5,000 kW. The thermal deficit conclusion holds regardless of the assumed value within the plausible range.</p>
    </div>

    <!-- Absorption chiller calcs -->
    <div class="appendix-block">
      <h4>A.3 — Absorption Chiller Capacity Derivation</h4>
      <div class="calc-row"><span class="calc-label">Absorption chiller type</span><span class="calc-value">Single-effect LiBr</span></div>
      <div class="calc-row"><span class="calc-label">COP (conservative)</span><span class="calc-value">0.70</span></div>
      <div class="calc-divider"></div>
      <div class="calc-row"><span class="calc-label">Cat: 5,000 kW × 0.70</span><span class="calc-value">3,500 kW cooling</span></div>
      <div class="calc-row"><span class="calc-label">Cat: 3,500 / 3.517</span><span class="calc-value">~995 RT</span></div>
      <div class="calc-divider"></div>
      <div class="calc-row"><span class="calc-label">Bloom: 3,467 kW × 0.70</span><span class="calc-value">2,427 kW cooling</span></div>
      <div class="calc-row"><span class="calc-label">Bloom: 2,427 / 3.517</span><span class="calc-value">~690 RT</span></div>
      <div class="calc-divider"></div>
      <div class="calc-result"><span class="calc-label">Cooling capacity delta</span><span class="calc-value">305 RT (Cat advantage)</span></div>
      <div class="calc-divider"></div>
      <div class="calc-row"><span class="calc-label">Bloom supplemental electric chiller load</span><span class="calc-value">305 RT = 1,072 kW cooling</span></div>
      <div class="calc-row"><span class="calc-label">Electric chiller power (COP 4.0)</span><span class="calc-value">~268 kW electrical</span></div>
      <div class="calc-row"><span class="calc-label">Net Bloom electrical to GPUs</span><span class="calc-value">5,200 − 268 = 4,932 kW</span></div>
      <p style="color: var(--text-tertiary); font-size: 12px; margin-top: 12px; font-family: var(--font-mono);">1 RT = 3.517 kW. Bloom's thermal deficit requires supplemental mechanical cooling, consuming 268 kW of its own electrical output — reducing net GPU power by 5.2%.</p>
    </div>

    <!-- Fuel cost calcs -->
    <div class="appendix-block">
      <h4>A.4 — Annual Fuel Cost Derivation</h4>
      <div class="calc-row"><span class="calc-label">Operating hours</span><span class="calc-value">8,760 hr/yr (continuous)</span></div>
      <div class="calc-divider"></div>
      <div class="calc-row"><span class="calc-label">Cat fuel input</span><span class="calc-value">11,144 kW</span></div>
      <div class="calc-row"><span class="calc-label">Cat annual energy: 11,144 × 8,760</span><span class="calc-value">97,621 MWh/yr</span></div>
      <div class="calc-row"><span class="calc-label">Cat annual fuel: 97,621 × 3.412</span><span class="calc-value">333,083 MMBtu/yr</span></div>
      <div class="calc-divider"></div>
      <div class="calc-row"><span class="calc-label">Bloom fuel input</span><span class="calc-value">9,630 kW</span></div>
      <div class="calc-row"><span class="calc-label">Bloom annual energy: 9,630 × 8,760</span><span class="calc-value">84,359 MWh/yr</span></div>
      <div class="calc-row"><span class="calc-label">Bloom annual fuel: 84,359 × 3.412</span><span class="calc-value">287,831 MMBtu/yr</span></div>
      <div class="calc-divider"></div>
      <div class="calc-result"><span class="calc-label">Annual fuel delta</span><span class="calc-value">45,252 MMBtu/yr</span></div>
      <div class="calc-row"><span class="calc-label">Savings at $3/MMBtu</span><span class="calc-value">$135,756</span></div>
      <div class="calc-row"><span class="calc-label">Savings at $4/MMBtu</span><span class="calc-value">$181,008</span></div>
      <div class="calc-row"><span class="calc-label">Savings at $5/MMBtu</span><span class="calc-value">$226,260</span></div>
      <p style="color: var(--text-tertiary); font-size: 12px; margin-top: 12px; font-family: var(--font-mono);">Conversion factor: 1 MWh = 3.412 MMBtu (LHV basis). Gas pricing reflects Henry Hub spot + Louisiana basis differential.</p>
    </div>

    <!-- Bloom CHP reference data -->
    <div class="appendix-block">
      <h4>A.5 — Bloom Energy 1 MW Reference Data (from Table 2)</h4>
      <div class="calc-row"><span class="calc-label">Electrical efficiency (lifetime avg)</span><span class="calc-value">54%</span></div>
      <div class="calc-row"><span class="calc-label">Heat recovery efficiency</span><span class="calc-value">>36%</span></div>
      <div class="calc-row"><span class="calc-label">Total CHP efficiency</span><span class="calc-value">>90%</span></div>
      <div class="calc-divider"></div>
      <div class="calc-row"><span class="calc-label">Min static pressure (PM outlet)</span><span class="calc-value">−5.0 mbar</span></div>
      <div class="calc-row"><span class="calc-label">Max static pressure (PM outlet)</span><span class="calc-value">7.5 mbar</span></div>
      <div class="calc-row"><span class="calc-label">Max pressure drop (HRU)</span><span class="calc-value">60 mbar</span></div>
      <div class="calc-divider"></div>
      <div class="calc-row"><span class="calc-label">Exhaust mass flow (1 MW, min/avg/max)</span><span class="calc-value">4,595 / 5,968 / 6,850 kg/hr</span></div>
      <div class="calc-row"><span class="calc-label">Exhaust flow rate (SLPM @ 0°C)</span><span class="calc-value">60,445 / 78,255 / 89,782</span></div>
      <div class="calc-row"><span class="calc-label">Exhaust temp (min/avg/max)</span><span class="calc-value">356 / 367 / 384 °C</span></div>
      <div class="calc-divider"></div>
      <div class="calc-row"><span class="calc-label">Chilled water yield (1 MW, VAM)</span><span class="calc-value">175 – 200 RT</span></div>
      <div class="calc-row"><span class="calc-label">Hot water yield (1 MW, @80°C)</span><span class="calc-value">13,000 – 16,500 kg/hr</span></div>
      <div class="calc-row"><span class="calc-label">Steam yield (1 MW, @10 barg)</span><span class="calc-value">540 – 675 kg/hr</span></div>
      <p style="color: var(--text-tertiary); font-size: 12px; margin-top: 12px; font-family: var(--font-mono);">Values at 95% TMO. ISO conditions (15°C) to 40°C ambient range. All parameters scale linearly for larger installations. Source: Bloom brochure Table 2.</p>
    </div>

    <!-- Cat G3520K reference data -->
    <div class="appendix-block">
      <h4>A.6 — Cat G3520K Performance Data Summary</h4>
      <p style="color: var(--text-secondary); font-size: 13px; margin-bottom: 12px;">High Efficiency package (11.0 CR, EM7202-00, 1.0 g/bhp-hr NOx):</p>
      <div class="calc-row"><span class="calc-label">Electrical efficiency</span><span class="calc-value">46.3%</span></div>
      <div class="calc-row"><span class="calc-label">Fuel consumption (100% load)</span><span class="calc-value">7,474 Btu/ekW-hr (7.88 MJ/ekW-hr)</span></div>
      <div class="calc-row"><span class="calc-label">Heat to JW circuit (JW+OC+AC1)</span><span class="calc-value">1,431 kW (81,358 Btu/min)</span></div>
      <div class="calc-row"><span class="calc-label">Heat to exhaust (LHV→120°C)</span><span class="calc-value">1,017 kW (57,830 Btu/min)</span></div>
      <div class="calc-row"><span class="calc-label">Exhaust temp (engine outlet, standard spec)</span><span class="calc-value">373°C (703°F)</span></div>
      <div class="calc-divider"></div>
      <p style="color: var(--text-secondary); font-size: 13px; margin-bottom: 12px;">CHP configuration (JW@99°C, from LEHE22853-03):</p>
      <div class="calc-row"><span class="calc-label">Electrical efficiency</span><span class="calc-value">45.8%</span></div>
      <div class="calc-row"><span class="calc-label">Thermal efficiency</span><span class="calc-value">42.9%</span></div>
      <div class="calc-row"><span class="calc-label">Total efficiency</span><span class="calc-value">88.7%</span></div>
      <div class="calc-row"><span class="calc-label">Fuel consumption</span><span class="calc-value">7,448 Btu/ekW-hr (7.86 MJ/ekW-hr)</span></div>
      <div class="calc-row"><span class="calc-label">Heat to JW circuit (JW+AC1+OC)</span><span class="calc-value">1,372 kW (78,006 Btu/min)</span></div>
      <div class="calc-row"><span class="calc-label">Heat to exhaust (LHV→120°C)</span><span class="calc-value">1,128 kW (64,122 Btu/min)</span></div>
      <div class="calc-divider"></div>
      <p style="color: var(--text-secondary); font-size: 13px; margin-bottom: 12px;">Physical specifications:</p>
      <div class="calc-row"><span class="calc-label">Engine arrangement</span><span class="calc-value">V20, 97.6L displacement</span></div>
      <div class="calc-row"><span class="calc-label">Bore × stroke</span><span class="calc-value">170 × 215 mm</span></div>
      <div class="calc-row"><span class="calc-label">Speed</span><span class="calc-value">1,500 rpm</span></div>
      <div class="calc-row"><span class="calc-label">Dimensions (L × W × H)</span><span class="calc-value">7,375 × 1,830 × 2,463 mm</span></div>
      <div class="calc-row"><span class="calc-label">Dry weight</span><span class="calc-value">23,700 kg (52,250 lb)</span></div>
      <div class="calc-row"><span class="calc-label">Voltage range</span><span class="calc-value">480 – 13,800 V</span></div>
      <p style="color: var(--text-tertiary); font-size: 12px; margin-top: 12px; font-family: var(--font-mono);">Source: LEHE22852-01 (continuous spec, pages 3–5) and LEHE22853-03 (CHP spec).<br>
      Exhaust temperature reconciliation: LEHE22852-01 (standard continuous genset spec) lists exhaust outlet at 373°C (703°F). LEHE22853-03 (CHP application spec, JW@99°C) lists 397°C (747°F). The difference reflects engine tuning and operating conditions in CHP mode. The CHP value of 397°C is the operationally relevant figure for this analysis and is used in Sections 03 and Appendix A.1.</p>
    </div>
  </div>
</div>

<!-- ═══════════════════════════════════ DATA SOURCES ═══ -->
<div class="section">
  <div class="container">
    <div class="section-label">Appendix B</div>
    <div class="section-title">Data <span>Sources</span></div>

    <div class="appendix-block">
      <h4>Reference Documents</h4>
      <div class="calc-row"><span class="calc-label">1.</span><span class="calc-value" style="font-size: 12px;">Cat G3520K 60 Hz Continuous Gas Generator Sets — LEHE22852-01 (11/25)</span></div>
      <div class="calc-row"><span class="calc-label">2.</span><span class="calc-value" style="font-size: 12px;">Cat G3500K 60 Hz Generator Sets — CHP Applications — LEHE22853-03 (10/25)</span></div>
      <div class="calc-row"><span class="calc-label">3.</span><span class="calc-value" style="font-size: 12px;">Bloom Energy Server with Heat Capture — Brochure 0624 (June 2024)</span></div>
      <div class="calc-divider"></div>
      <div class="calc-row"><span class="calc-label">4.</span><span class="calc-value" style="font-size: 12px;">Pure DC AI Factory — 10 MW Validated Configuration (April 2026)</span></div>
      <div class="calc-row"><span class="calc-label">5.</span><span class="calc-value" style="font-size: 12px;">Cat LEXE1552-02 — G3520H Application Data (reference for existing config)</span></div>
    </div>

    <div class="appendix-block">
      <h4>Assumptions &amp; Limitations</h4>
      <div class="calc-row"><span class="calc-label">Continuous duty</span><span class="calc-value">8,760 hr/yr at rated output</span></div>
      <div class="calc-row"><span class="calc-label">Gas pricing</span><span class="calc-value">$3–6/MMBtu (Henry Hub + LA basis)</span></div>
      <div class="calc-row"><span class="calc-label">Absorption COP</span><span class="calc-value">0.70 (single-effect LiBr, conservative)</span></div>
      <div class="calc-row"><span class="calc-label">Electric chiller COP</span><span class="calc-value">4.0 (conventional centrifugal)</span></div>
      <div class="calc-row"><span class="calc-label">Bloom CAPEX range</span><span class="calc-value">$3,000–5,000/kW (industry estimates)</span></div>
      <div class="calc-row"><span class="calc-label">Cat CAPEX range</span><span class="calc-value">$800–1,000/kW (installed, excl. BOP)</span></div>
      <div class="calc-row"><span class="calc-label">Bloom efficiency basis</span><span class="calc-value">Lifetime average (includes degradation)</span></div>
      <div class="calc-row"><span class="calc-label">Cat CHP config</span><span class="calc-value">JW outlet @ 99°C (LEHE22853-03)</span></div>
      <p style="color: var(--text-tertiary); font-size: 12px; margin-top: 16px; font-family: var(--font-mono); line-height: 1.8;">
        Capital cost estimates are approximate and subject to market conditions, contract structure (PPA vs purchase), and site-specific BOP requirements. Bloom Energy typically structures deployments as PPAs with included stack replacements. Cat pricing assumes equipment purchase with separate CSA. This analysis does not include balance-of-plant costs (switchgear, fuel trains, exhaust ducting, absorption chiller equipment) which would be similar for both platforms.
      </p>
    </div>
  </div>
</div>

<!-- ═══════════════════════════════════════ FOOTER ═══ -->
<div class="report-footer">
  <div class="container">
    <div class="logo-text">Scott Tomsu</div>
    <div class="legal">
      Scott Tomsu — Lafayette, Louisiana<br>
      Louisiana Licensed General Contractor — Est. 2003<br>
      © 2026 Scott Tomsu. All rights reserved. Document CHP-COMP-001 Rev 2.0<br>
      This document contains proprietary engineering analysis. Distribution restricted to authorized recipients.
    </div>
  </div>
</div>

</body>
</html>
