<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>New Iberia Pod Factory — Power System Single-Line Diagram</title>
<style>
*{margin:0;padding:0;box-sizing:border-box}
body{background:#0a0e14;color:#c8cdd3;font-family:'Segoe UI',system-ui,sans-serif}
.toolbar{position:fixed;top:0;left:0;right:0;z-index:100;background:rgba(10,14,20,0.95);backdrop-filter:blur(12px);border-bottom:1px solid #1a2030;padding:12px 24px;display:flex;align-items:center;justify-content:space-between}
.toolbar h1{font-size:15px;font-weight:600;letter-spacing:1px;color:#ef4444}
.toolbar .sub{font-size:11px;color:#667;font-family:'Courier New',monospace}

.main{padding-top:64px;display:flex;height:100vh}

/* Side panel */
.panel{width:340px;min-width:340px;background:#0d1117;border-right:1px solid #1a2030;overflow-y:auto;padding:20px;height:calc(100vh - 64px)}
.panel h2{font-size:12px;color:#ef4444;letter-spacing:1.5px;text-transform:uppercase;margin-bottom:12px;padding-bottom:8px;border-bottom:1px solid #1a2030}
.panel h3{font-size:13px;color:#e8ecf0;margin:16px 0 8px}
.panel p{font-size:12px;line-height:1.6;color:#8b95a0;margin-bottom:8px}
.panel .stat{display:flex;justify-content:space-between;padding:6px 0;border-bottom:1px solid #111820;font-size:12px}
.panel .stat .lbl{color:#667}
.panel .stat .val{color:#e8ecf0;font-family:'Courier New',monospace;font-weight:600}
.panel .stat .val.green{color:#00e87a}
.panel .stat .val.red{color:#ef4444}
.panel .stat .val.amber{color:#f5a623}
.panel .stat .val.blue{color:#3b9eff}

.meter{margin:12px 0}
.meter .meter-label{display:flex;justify-content:space-between;font-size:11px;margin-bottom:4px}
.meter .meter-label .ml{color:#667}
.meter .meter-label .mv{color:#e8ecf0;font-family:'Courier New',monospace;font-weight:600}
.meter-bar{height:8px;background:#111820;border-radius:4px;overflow:hidden}
.meter-fill{height:100%;border-radius:4px;transition:width 0.5s}

/* Diagram canvas */
.canvas{flex:1;overflow:auto;position:relative;padding:40px}

/* SVG-style components using divs */
.sld{position:relative;width:1000px;min-height:750px;margin:0 auto}

/* Bus bars */
.bus{position:absolute;background:#ef4444;border-radius:2px}
.bus.main-bus{height:6px;box-shadow:0 0 12px rgba(239,68,68,0.3)}
.bus.sub-bus{height:4px;opacity:0.7}

/* Components */
.comp{position:absolute;background:#0d1117;border:1.5px solid #1a2030;border-radius:6px;padding:12px;text-align:center;cursor:pointer;transition:all 0.3s;z-index:2}
.comp:hover{border-color:#ef4444;box-shadow:0 0 16px rgba(239,68,68,0.15)}
.comp .icon{font-size:28px;margin-bottom:4px}
.comp .cname{font-size:11px;font-weight:600;color:#e8ecf0;margin-bottom:2px}
.comp .cspec{font-size:9px;color:#667;font-family:'Courier New',monospace}
.comp .cstat{font-size:10px;font-weight:700;margin-top:4px;padding:2px 8px;border-radius:3px;display:inline-block}
.comp .cstat.on{background:rgba(0,232,122,0.1);color:#00e87a;border:1px solid rgba(0,232,122,0.2)}
.comp .cstat.standby{background:rgba(245,166,35,0.1);color:#f5a623;border:1px solid rgba(245,166,35,0.2)}
.comp .cstat.off{background:rgba(100,116,139,0.1);color:#64748b;border:1px solid rgba(100,116,139,0.2)}

/* Connection lines */
.conn{position:absolute;z-index:1}
.conn-v{width:3px;background:#ef4444;border-radius:1px}
.conn-h{height:3px;background:#ef4444;border-radius:1px}
.conn-v.solar{background:#fbbf24}
.conn-h.solar{background:#fbbf24}
.conn-v.grid{background:#3b9eff}
.conn-h.grid{background:#3b9eff}
.conn-v.batt{background:#a855f7}
.conn-h.batt{background:#a855f7}

/* Load indicators */
.load{position:absolute;background:#111820;border:1px solid #1a2030;border-radius:4px;padding:8px 12px;text-align:center;z-index:2}
.load .lname{font-size:10px;color:#667;letter-spacing:0.5px}
.load .lval{font-size:14px;font-weight:700;font-family:'Courier New',monospace;color:#e8ecf0}
.load .lval.hot{color:#ef4444}

/* Section labels */
.sec-label{position:absolute;font-size:9px;letter-spacing:2px;color:#667;text-transform:uppercase;font-weight:600;z-index:3;background:rgba(10,14,20,0.8);padding:2px 8px;border-radius:3px}

/* Pipeline graphic */
.pipe-graphic{position:absolute;display:flex;align-items:center;gap:4px;z-index:3}
.pipe-segment{height:8px;background:repeating-linear-gradient(90deg,rgba(239,68,68,0.4) 0px,rgba(239,68,68,0.4) 6px,transparent 6px,transparent 10px);border:1px solid rgba(239,68,68,0.3);border-radius:4px}
.pipe-label{font-size:8px;color:#ef4444;font-family:'Courier New',monospace;letter-spacing:0.5px;white-space:nowrap}

/* Animated power flow */
.flow-dot{position:absolute;width:6px;height:6px;border-radius:50%;z-index:4;animation:flowMove 2s linear infinite}
@keyframes flowMove{0%{opacity:0;transform:translateY(-20px)}20%{opacity:1}80%{opacity:1}100%{opacity:0;transform:translateY(20px)}}
</style>
</head>
<body>

<div class="toolbar">
  <div>
    <h1>POWER SYSTEM — SINGLE-LINE DIAGRAM</h1>
    <div class="sub">NEW IBERIA POD FACTORY &nbsp;|&nbsp; 2.8 MW GAS + 750 kW SOLAR + 500 kWh BATTERY + GRID BACKUP</div>
  </div>
</div>

<div class="main">

<!-- SIDE PANEL -->
<div class="panel" id="infoPanel">
  <h2>Power System Summary</h2>

  <div class="stat"><span class="lbl">Total Generation</span><span class="val green">3.55 MW</span></div>
  <div class="stat"><span class="lbl">Factory Peak Load</span><span class="val amber">~1.9 MW</span></div>
  <div class="stat"><span class="lbl">Headroom</span><span class="val green">87%</span></div>

  <h3>Generation Sources</h3>
  <div class="meter">
    <div class="meter-label"><span class="ml">Genset #1 — CAT G3516H</span><span class="mv" style="color:#ef4444">1,400 kW</span></div>
    <div class="meter-bar"><div class="meter-fill" style="width:74%;background:#ef4444"></div></div>
  </div>
  <div class="meter">
    <div class="meter-label"><span class="ml">Genset #2 — CAT G3516H</span><span class="mv" style="color:#ef4444">1,400 kW</span></div>
    <div class="meter-bar"><div class="meter-fill" style="width:74%;background:#ef4444"></div></div>
  </div>
  <div class="meter">
    <div class="meter-label"><span class="ml">Solar Roof Array</span><span class="mv" style="color:#fbbf24">750 kW</span></div>
    <div class="meter-bar"><div class="meter-fill" style="width:40%;background:#fbbf24"></div></div>
  </div>
  <div class="meter">
    <div class="meter-label"><span class="ml">Battery Discharge</span><span class="mv" style="color:#a855f7">250 kW</span></div>
    <div class="meter-bar"><div class="meter-fill" style="width:13%;background:#a855f7"></div></div>
  </div>

  <h3>Load Breakdown</h3>
  <div class="stat"><span class="lbl">S1-S6 Robots (14)</span><span class="val">350 kW</span></div>
  <div class="stat"><span class="lbl">CNC Plasma</span><span class="val">150 kW</span></div>
  <div class="stat"><span class="lbl">Welding</span><span class="val">100 kW</span></div>
  <div class="stat"><span class="lbl">Test Cell (S7)</span><span class="val red">800 kW</span></div>
  <div class="stat"><span class="lbl">Overhead Crane</span><span class="val">50 kW</span></div>
  <div class="stat"><span class="lbl">HVAC + Exhaust</span><span class="val">200 kW</span></div>
  <div class="stat"><span class="lbl">Lighting (LED)</span><span class="val">60 kW</span></div>
  <div class="stat"><span class="lbl">Control Room + IT</span><span class="val">30 kW</span></div>
  <div class="stat"><span class="lbl">Pumps + Compressed Air</span><span class="val">100 kW</span></div>
  <div class="stat"><span class="lbl">Miscellaneous</span><span class="val">60 kW</span></div>
  <div class="stat" style="border-top:2px solid #1a2030;padding-top:8px;margin-top:4px"><span class="lbl" style="font-weight:700;color:#e8ecf0">TOTAL PEAK</span><span class="val amber">1,900 kW</span></div>

  <h3>Fuel Economics</h3>
  <div class="stat"><span class="lbl">Gas Price</span><span class="val green">~$2.50/MMBtu</span></div>
  <div class="stat"><span class="lbl">Cost per kWh (gas)</span><span class="val green">$0.030</span></div>
  <div class="stat"><span class="lbl">Cost per kWh (solar)</span><span class="val green">$0.000</span></div>
  <div class="stat"><span class="lbl">Blended Rate</span><span class="val green">~$0.025/kWh</span></div>
  <div class="stat"><span class="lbl">Grid Rate (backup)</span><span class="val red">$0.09/kWh</span></div>
  <div class="stat"><span class="lbl">Monthly Fuel Cost</span><span class="val amber">~$25,000</span></div>

  <h3>Gas Pipeline</h3>
  <div class="stat"><span class="lbl">Source</span><span class="val">Hwy 90 Corridor</span></div>
  <div class="stat"><span class="lbl">Service Line</span><span class="val">2" Steel, ~200 ft</span></div>
  <div class="stat"><span class="lbl">Delivery Pressure</span><span class="val">~60 PSI</span></div>
  <div class="stat"><span class="lbl">Regulated To</span><span class="val">2-5 PSI</span></div>
  <div class="stat"><span class="lbl">Flow Rate</span><span class="val">~12,000 CFH</span></div>

  <p style="margin-top:16px;color:#667;font-size:11px;line-height:1.5">Click any component on the diagram for details. Gas gensets are primary power — solar offsets ~25% annually. Battery handles peak shaving when test cell + welding + CNC run simultaneously.</p>
</div>

<!-- SINGLE-LINE DIAGRAM -->
<div class="canvas">
<div class="sld">

  <!-- ===== SECTION LABELS ===== -->
  <div class="sec-label" style="top:0;left:20px">GENERATION</div>
  <div class="sec-label" style="top:200px;left:20px">MAIN DISTRIBUTION</div>
  <div class="sec-label" style="top:400px;left:20px">LOAD CENTERS</div>

  <!-- ===== GAS PIPELINE (top-left) ===== -->
  <div class="pipe-graphic" style="top:30px;left:0">
    <div class="pipe-label">HWY 90<br>PIPELINE</div>
    <div class="pipe-segment" style="width:80px"></div>
    <div class="pipe-label">2" SERVICE<br>~200 FT</div>
    <div class="pipe-segment" style="width:60px"></div>
    <div class="pipe-label">GAS<br>METER</div>
    <div class="pipe-segment" style="width:40px"></div>
    <div class="pipe-label">REG<br>2-5 PSI</div>
  </div>

  <!-- ===== GENSET 1 ===== -->
  <div class="comp" style="top:65px;left:40px;width:160px" id="comp-gen1">
    <div class="icon">&#9889;</div>
    <div class="cname">GENSET #1</div>
    <div class="cspec">CAT G3516H</div>
    <div class="cspec">1,400 kW &middot; 480V &middot; 3&Phi;</div>
    <div class="cspec">Natural Gas &middot; Henry Hub</div>
    <div class="cstat on">RUNNING</div>
  </div>
  <!-- Genset 1 to main bus -->
  <div class="conn conn-v" style="top:195px;left:118px;height:50px"></div>

  <!-- ===== GENSET 2 ===== -->
  <div class="comp" style="top:65px;left:240px;width:160px" id="comp-gen2">
    <div class="icon">&#9889;</div>
    <div class="cname">GENSET #2</div>
    <div class="cspec">CAT G3516H</div>
    <div class="cspec">1,400 kW &middot; 480V &middot; 3&Phi;</div>
    <div class="cspec">Natural Gas &middot; Henry Hub</div>
    <div class="cstat on">RUNNING</div>
  </div>
  <div class="conn conn-v" style="top:195px;left:318px;height:50px"></div>

  <!-- ===== SOLAR ARRAY ===== -->
  <div class="comp" style="top:30px;left:500px;width:180px" id="comp-solar">
    <div class="icon">&#9728;&#65039;</div>
    <div class="cname">SOLAR ROOF ARRAY</div>
    <div class="cspec">768 Panels &times; 475W</div>
    <div class="cspec">750 kW DC (STC)</div>
    <div class="cspec">16 Strings &times; 48 Panels</div>
    <div class="cstat on">GENERATING</div>
  </div>
  <!-- Solar to inverters -->
  <div class="conn conn-v solar" style="top:150px;left:588px;height:20px"></div>

  <!-- ===== SOLAR INVERTERS ===== -->
  <div class="comp" style="top:170px;left:520px;width:140px" id="comp-inv">
    <div class="icon" style="font-size:20px">&#8767;&#8594;&#8767;</div>
    <div class="cname">STRING INVERTERS</div>
    <div class="cspec">4&times; 200 kW</div>
    <div class="cspec">DC &rarr; 480V AC</div>
    <div class="cspec">MPPT Controllers</div>
    <div class="cstat on">CONVERTING</div>
  </div>
  <div class="conn conn-v solar" style="top:280px;left:588px;height:15px"></div>

  <!-- ===== BATTERY ===== -->
  <div class="comp" style="top:65px;left:740px;width:160px" id="comp-batt">
    <div class="icon">&#128267;</div>
    <div class="cname">BATTERY STORAGE</div>
    <div class="cspec">500 kWh / 250 kW</div>
    <div class="cspec">LFP Chemistry</div>
    <div class="cspec">Peak Shaving Mode</div>
    <div class="cstat standby">STANDBY — 94%</div>
  </div>
  <div class="conn conn-v batt" style="top:195px;left:818px;height:100px"></div>

  <!-- ===== GRID CONNECTION ===== -->
  <div class="comp" style="top:170px;left:860px;width:130px" id="comp-grid">
    <div class="icon" style="font-size:22px">&#9879;</div>
    <div class="cname">GRID CONNECTION</div>
    <div class="cspec">Entergy / CLECO</div>
    <div class="cspec">480V 3&Phi; Service</div>
    <div class="cspec">Backup Only</div>
    <div class="cstat off">DISCONNECTED</div>
  </div>
  <div class="conn conn-v grid" style="top:280px;left:923px;height:15px"></div>

  <!-- ===== ATS (Automatic Transfer Switch) ===== -->
  <div class="comp" style="top:240px;left:370px;width:120px;border-color:rgba(245,166,35,0.4)" id="comp-ats">
    <div class="cname" style="color:#f5a623">ATS</div>
    <div class="cspec">Automatic Transfer</div>
    <div class="cspec">Switch</div>
    <div class="cspec">Gen / Solar / Grid</div>
    <div class="cstat on">AUTO</div>
  </div>

  <!-- ===== MAIN BUS BAR ===== -->
  <div class="bus main-bus" style="top:295px;left:40px;width:920px"></div>
  <div style="position:absolute;top:305px;left:420px;font-size:10px;color:#ef4444;font-weight:700;font-family:'Courier New',monospace;letter-spacing:1px;z-index:3">MAIN BUS — 4000A — 480V 3&Phi;</div>

  <!-- ===== MAIN BREAKER ===== -->
  <div class="comp" style="top:330px;left:420px;width:120px;padding:8px" id="comp-main">
    <div class="cname">MAIN BREAKER</div>
    <div class="cspec">4000A &middot; 480V</div>
    <div class="cspec">3-Pole &middot; Electronic Trip</div>
    <div class="cstat on">CLOSED</div>
  </div>
  <div class="conn conn-v" style="top:320px;left:478px;height:10px"></div>

  <!-- ===== SUB-DISTRIBUTION BUS ===== -->
  <div class="bus sub-bus" style="top:420px;left:40px;width:920px"></div>
  <div style="position:absolute;top:428px;left:380px;font-size:9px;color:rgba(239,68,68,0.6);font-family:'Courier New',monospace;letter-spacing:1px;z-index:3">DISTRIBUTION BUS — 480V 3&Phi;</div>
  <div class="conn conn-v" style="top:395px;left:478px;height:25px"></div>

  <!-- ===== LOAD FEEDER BREAKERS + LOADS ===== -->

  <!-- S1-S3 Panel -->
  <div class="conn conn-v" style="top:424px;left:80px;height:30px"></div>
  <div class="load" style="top:454px;left:20px;width:120px">
    <div class="lname">S1-S3 PANEL</div>
    <div class="lval">400A</div>
    <div style="font-size:9px;color:#667;margin-top:2px">Robots + CNC + Spray</div>
    <div class="lval hot" style="font-size:16px;margin-top:4px">650 kW</div>
  </div>

  <!-- S4 Panel -->
  <div class="conn conn-v" style="top:424px;left:210px;height:30px"></div>
  <div class="load" style="top:454px;left:155px;width:110px">
    <div class="lname">S4 ELECTRICAL</div>
    <div class="lval">200A</div>
    <div style="font-size:9px;color:#667;margin-top:2px">Cobots + Tools</div>
    <div class="lval" style="font-size:16px;margin-top:4px;color:#3b9eff">80 kW</div>
  </div>

  <!-- S5-S6 Panel -->
  <div class="conn conn-v" style="top:424px;left:340px;height:30px"></div>
  <div class="load" style="top:454px;left:285px;width:110px">
    <div class="lname">S5-S6 PANEL</div>
    <div class="lval">300A</div>
    <div style="font-size:9px;color:#667;margin-top:2px">Cooling + Compute</div>
    <div class="lval" style="font-size:16px;margin-top:4px;color:#06b6d4">220 kW</div>
  </div>

  <!-- S7 TEST CELL — biggest single load -->
  <div class="conn conn-v" style="top:424px;left:478px;height:30px"></div>
  <div class="load" style="top:454px;left:418px;width:120px;border-color:rgba(239,68,68,0.3)">
    <div class="lname">S7 TEST CELL</div>
    <div class="lval">800A</div>
    <div style="font-size:9px;color:#ef4444;margin-top:2px;font-weight:600">LARGEST LOAD</div>
    <div class="lval hot" style="font-size:20px;margin-top:4px">800 kW</div>
  </div>

  <!-- Crane Panel -->
  <div class="conn conn-v" style="top:424px;left:610px;height:30px"></div>
  <div class="load" style="top:454px;left:560px;width:100px">
    <div class="lname">CRANE</div>
    <div class="lval">100A</div>
    <div style="font-size:9px;color:#667;margin-top:2px">10-Ton Bridge</div>
    <div class="lval" style="font-size:16px;margin-top:4px">50 kW</div>
  </div>

  <!-- HVAC Panel -->
  <div class="conn conn-v" style="top:424px;left:720px;height:30px"></div>
  <div class="load" style="top:454px;left:672px;width:96px">
    <div class="lname">HVAC</div>
    <div class="lval">400A</div>
    <div style="font-size:9px;color:#667;margin-top:2px">10× RTU + Exhaust</div>
    <div class="lval" style="font-size:16px;margin-top:4px">200 kW</div>
  </div>

  <!-- Lighting + IT Panel -->
  <div class="conn conn-v" style="top:424px;left:830px;height:30px"></div>
  <div class="load" style="top:454px;left:778px;width:104px">
    <div class="lname">LIGHTING + IT</div>
    <div class="lval">200A</div>
    <div style="font-size:9px;color:#667;margin-top:2px">LED + Control Room</div>
    <div class="lval" style="font-size:16px;margin-top:4px">90 kW</div>
  </div>

  <!-- Pumps + Misc -->
  <div class="conn conn-v" style="top:424px;left:940px;height:30px"></div>
  <div class="load" style="top:454px;left:888px;width:104px">
    <div class="lname">PUMPS + MISC</div>
    <div class="lval">200A</div>
    <div style="font-size:9px;color:#667;margin-top:2px">Compressor + Coolant</div>
    <div class="lval" style="font-size:16px;margin-top:4px">160 kW</div>
  </div>

  <!-- ===== LOAD SUMMARY BAR ===== -->
  <div style="position:absolute;top:580px;left:20px;right:20px;background:#0d1117;border:1px solid #1a2030;border-radius:6px;padding:16px 20px">
    <div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:12px">
      <span style="font-size:11px;letter-spacing:1.5px;color:#667;text-transform:uppercase;font-weight:600">Total Load vs Generation Capacity</span>
      <span style="font-size:12px;color:#00e87a;font-weight:700;font-family:'Courier New',monospace">1,900 kW / 3,550 kW = 54% Utilization</span>
    </div>
    <!-- Stacked capacity bar -->
    <div style="height:32px;background:#111820;border-radius:4px;overflow:hidden;display:flex;position:relative">
      <div style="width:39.4%;background:rgba(239,68,68,0.4);display:flex;align-items:center;justify-content:center;font-size:10px;font-weight:700;color:#ef4444;border-right:1px solid #0a0e14">GEN 1 — 1400 kW</div>
      <div style="width:39.4%;background:rgba(239,68,68,0.25);display:flex;align-items:center;justify-content:center;font-size:10px;font-weight:700;color:#ef4444;border-right:1px solid #0a0e14">GEN 2 — 1400 kW</div>
      <div style="width:21.1%;background:rgba(251,191,36,0.25);display:flex;align-items:center;justify-content:center;font-size:10px;font-weight:700;color:#fbbf24">SOLAR — 750 kW</div>
      <!-- Load marker -->
      <div style="position:absolute;left:53.5%;top:0;bottom:0;width:2px;background:#fff;z-index:2"></div>
      <div style="position:absolute;left:53.5%;top:-18px;font-size:9px;color:#fff;font-weight:700;font-family:'Courier New',monospace;transform:translateX(-50%);z-index:2;white-space:nowrap">PEAK LOAD 1900 kW &#9660;</div>
    </div>
    <!-- Scenario notes -->
    <div style="display:flex;gap:20px;margin-top:12px">
      <div style="flex:1;background:#111820;border-radius:4px;padding:10px;font-size:11px">
        <div style="color:#00e87a;font-weight:700;margin-bottom:4px">NORMAL OPS (Day)</div>
        <div style="color:#8b95a0">Gen 1 + Solar handles full load. Gen 2 on standby. Battery charging.</div>
      </div>
      <div style="flex:1;background:#111820;border-radius:4px;padding:10px;font-size:11px">
        <div style="color:#f5a623;font-weight:700;margin-bottom:4px">PEAK DEMAND</div>
        <div style="color:#8b95a0">Test cell + welding + CNC simultaneous. Both gensets + solar. Battery discharges for peaks.</div>
      </div>
      <div style="flex:1;background:#111820;border-radius:4px;padding:10px;font-size:11px">
        <div style="color:#ef4444;font-weight:700;margin-bottom:4px">EMERGENCY</div>
        <div style="color:#8b95a0">Gas supply interruption. ATS switches to grid. Solar + battery supplement. Production continues.</div>
      </div>
    </div>
  </div>

  <!-- ===== PROTECTION SCHEDULE ===== -->
  <div style="position:absolute;top:720px;left:20px;right:20px;background:#0d1117;border:1px solid #1a2030;border-radius:6px;padding:16px 20px">
    <div style="font-size:11px;letter-spacing:1.5px;color:#667;text-transform:uppercase;font-weight:600;margin-bottom:12px">Protection & Metering Schedule</div>
    <table style="width:100%;font-size:11px;border-collapse:collapse">
      <tr style="color:#667;border-bottom:1px solid #1a2030">
        <th style="text-align:left;padding:6px 8px;font-weight:600">Device</th>
        <th style="text-align:left;padding:6px 8px;font-weight:600">Type</th>
        <th style="text-align:left;padding:6px 8px;font-weight:600">Rating</th>
        <th style="text-align:left;padding:6px 8px;font-weight:600">Trip Setting</th>
        <th style="text-align:left;padding:6px 8px;font-weight:600">Notes</th>
      </tr>
      <tr style="color:#c8cdd3;border-bottom:1px solid #111820">
        <td style="padding:6px 8px;font-family:'Courier New',monospace">MB-1</td>
        <td style="padding:6px 8px">Main Breaker</td>
        <td style="padding:6px 8px">4000A</td>
        <td style="padding:6px 8px">LSIG Electronic</td>
        <td style="padding:6px 8px;color:#667">Generator bus protection</td>
      </tr>
      <tr style="color:#c8cdd3;border-bottom:1px solid #111820">
        <td style="padding:6px 8px;font-family:'Courier New',monospace">ATS-1</td>
        <td style="padding:6px 8px">Auto Transfer Switch</td>
        <td style="padding:6px 8px">4000A</td>
        <td style="padding:6px 8px">—</td>
        <td style="padding:6px 8px;color:#667">Gen/Solar/Grid switchover</td>
      </tr>
      <tr style="color:#c8cdd3;border-bottom:1px solid #111820">
        <td style="padding:6px 8px;font-family:'Courier New',monospace">FB-S7</td>
        <td style="padding:6px 8px">Feeder Breaker</td>
        <td style="padding:6px 8px">800A</td>
        <td style="padding:6px 8px">LSI Electronic</td>
        <td style="padding:6px 8px;color:#ef4444">Test cell — largest single feeder</td>
      </tr>
      <tr style="color:#c8cdd3;border-bottom:1px solid #111820">
        <td style="padding:6px 8px;font-family:'Courier New',monospace">FB-S13</td>
        <td style="padding:6px 8px">Feeder Breaker</td>
        <td style="padding:6px 8px">400A</td>
        <td style="padding:6px 8px">LSI Electronic</td>
        <td style="padding:6px 8px;color:#667">Stations 1-3 (robots + CNC)</td>
      </tr>
      <tr style="color:#c8cdd3;border-bottom:1px solid #111820">
        <td style="padding:6px 8px;font-family:'Courier New',monospace">FB-HVAC</td>
        <td style="padding:6px 8px">Feeder Breaker</td>
        <td style="padding:6px 8px">400A</td>
        <td style="padding:6px 8px">LSI Thermal Mag</td>
        <td style="padding:6px 8px;color:#667">HVAC system</td>
      </tr>
      <tr style="color:#c8cdd3">
        <td style="padding:6px 8px;font-family:'Courier New',monospace">CT/PT</td>
        <td style="padding:6px 8px">Revenue Metering</td>
        <td style="padding:6px 8px">—</td>
        <td style="padding:6px 8px">—</td>
        <td style="padding:6px 8px;color:#667">Solar production + grid import/export</td>
      </tr>
    </table>
  </div>

</div>
</div>

</div>
</body>
</html>